<!doctype html>
<html lang="en" class="no-js">
  <head>
    <meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no">
<meta name="generator" content="Hugo 0.68.3" />

<META NAME="ROBOTS" CONTENT="NOINDEX, NOFOLLOW">



<link rel="shortcut icon" href="/favicons/favicon.ico" >
<link rel="apple-touch-icon" href="/docs-dpsim/favicons/apple-touch-icon-180x180.png" sizes="180x180">
<link rel="icon" type="image/png" href="/docs-dpsim/favicons/favicon-16x16.png" sizes="16x16">
<link rel="icon" type="image/png" href="/docs-dpsim/favicons/favicon-32x32.png" sizes="32x32">
<link rel="icon" type="image/png" href="/docs-dpsim/favicons/android-36x36.png" sizes="36x36">
<link rel="icon" type="image/png" href="/docs-dpsim/favicons/android-48x48.png" sizes="48x48">
<link rel="icon" type="image/png" href="/docs-dpsim/favicons/android-72x72.png" sizes="72x72">
<link rel="icon" type="image/png" href="/docs-dpsim/favicons/android-96x96.png" sizes="96x96">
<link rel="icon" type="image/png" href="/docs-dpsim/favicons/android-144x144.png" sizes="144x144">
<link rel="icon" type="image/png" href="/docs-dpsim/favicons/android-192x192.png" sizes="192x192">

<title>Powerflow | DPsim</title><meta property="og:title" content="Powerflow" />
<meta property="og:description" content="MathJax = { tex: { tags: &#39;all&#39; } };    The power flow problem is about the calculation of voltage magnitudes and angles for one set of buses. The solution is obtained from a given set of voltage magnitudes and power levels for a specific model of the network configuration. The power flow solution exhibits the voltages and angles at all buses and real and reactive flows can be deduced from the same." />
<meta property="og:type" content="article" />
<meta property="og:url" content="https://m-mirz.github.io/docs-dpsim/docs/concepts/powerflow/" />
<meta property="article:published_time" content="2020-03-18T00:00:00+00:00" />
<meta property="article:modified_time" content="2020-03-18T22:12:02+01:00" /><meta property="og:site_name" content="DPsim" />
<meta itemprop="name" content="Powerflow">
<meta itemprop="description" content="MathJax = { tex: { tags: &#39;all&#39; } };    The power flow problem is about the calculation of voltage magnitudes and angles for one set of buses. The solution is obtained from a given set of voltage magnitudes and power levels for a specific model of the network configuration. The power flow solution exhibits the voltages and angles at all buses and real and reactive flows can be deduced from the same.">
<meta itemprop="datePublished" content="2020-03-18T00:00:00&#43;00:00" />
<meta itemprop="dateModified" content="2020-03-18T22:12:02&#43;01:00" />
<meta itemprop="wordCount" content="1647">



<meta itemprop="keywords" content="" /><meta name="twitter:card" content="summary"/>
<meta name="twitter:title" content="Powerflow"/>
<meta name="twitter:description" content="MathJax = { tex: { tags: &#39;all&#39; } };    The power flow problem is about the calculation of voltage magnitudes and angles for one set of buses. The solution is obtained from a given set of voltage magnitudes and power levels for a specific model of the network configuration. The power flow solution exhibits the voltages and angles at all buses and real and reactive flows can be deduced from the same."/>





<link rel="preload" href="/docs-dpsim/scss/main.min.818a933df0186c907f1faea6730835dd5fa01c3b53af36bb68396dc80a2d3c45.css" as="style">
<link href="/docs-dpsim/scss/main.min.818a933df0186c907f1faea6730835dd5fa01c3b53af36bb68396dc80a2d3c45.css" rel="stylesheet" integrity="">


<script
  src="https://code.jquery.com/jquery-3.3.1.min.js"
  integrity="sha256-FgpCb/KJQlLNfOu91ta32o/NMZxltwRo8QtmkMRdAu8="
  crossorigin="anonymous"></script>


    <title>Powerflow | DPsim</title>
  </head>
  <body class="td-page">
    <header>
      
<nav class="js-navbar-scroll navbar navbar-expand navbar-dark flex-column flex-md-row td-navbar">
        <a class="navbar-brand" href="/docs-dpsim/">
		<span class="navbar-logo"></span><span class="text-uppercase font-weight-bold">DPsim</span>
	</a>
	<div class="td-navbar-nav-scroll ml-md-auto" id="main_navbar">
		<ul class="navbar-nav mt-2 mt-lg-0">
			
			
			<li class="nav-item mr-4 mb-2 mb-lg-0">
				
				
				
				
				
				
				<a class="nav-link" href="/docs-dpsim/about/" ><span>About</span></a>
			</li>
			
			<li class="nav-item mr-4 mb-2 mb-lg-0">
				
				
				
				
				
				
				<a class="nav-link active" href="/docs-dpsim/docs/" ><span class="active">Documentation</span></a>
			</li>
			
			<li class="nav-item mr-4 mb-2 mb-lg-0">
				
				
				
				
				
				
				<a class="nav-link" href="/docs-dpsim/blog/" ><span>Blog</span></a>
			</li>
			
			<li class="nav-item mr-4 mb-2 mb-lg-0">
				
				
				
				
				
				
				<a class="nav-link" href="/docs-dpsim/community/" ><span>Community</span></a>
			</li>
			
			
			
		</ul>
	</div>
	<div class="navbar-nav d-none d-lg-block">
<input type="search" class="form-control td-search-input" placeholder="&#xf002 Search this site…" aria-label="Search this site…" autocomplete="off">

</div>
</nav>

    </header>
    <div class="container-fluid td-outer">
      <div class="td-main">
        <div class="row flex-xl-nowrap">
          <div class="col-12 col-md-3 col-xl-2 td-sidebar d-print-none">
            




<div id="td-sidebar-menu" class="td-sidebar__inner">
  
  <form class="td-sidebar__search d-flex align-items-center">
    
<input type="search" class="form-control td-search-input" placeholder="&#xf002 Search this site…" aria-label="Search this site…" autocomplete="off">


    <button class="btn btn-link td-sidebar__toggle d-md-none p-0 ml-3 fas fa-bars" type="button" data-toggle="collapse" data-target="#td-section-nav" aria-controls="td-docs-nav" aria-expanded="false" aria-label="Toggle section navigation">
    </button>
  </form>
  
  <nav class="collapse td-sidebar-nav pt-2 pl-4" id="td-section-nav">
    
    






<ul class="td-sidebar-nav__section pr-md-3">
  <li class="td-sidebar-nav__section-title">
    <a  href="/docs-dpsim/docs/" class="align-left pl-0 pr-2 td-sidebar-link td-sidebar-link__section">Documentation</a>
  </li>
  <ul>
    <li class="collapse show" id="docs-dpsimdocs">
      
      
      
      
      






<ul class="td-sidebar-nav__section pr-md-3">
  <li class="td-sidebar-nav__section-title">
    <a  href="/docs-dpsim/docs/overview/" class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Overview</a>
  </li>
  <ul>
    <li class="collapse " id="docs-dpsimdocsoverview">
      
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsoverviewarchitecture" href="/docs-dpsim/docs/overview/architecture/">Architecture</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsoverviewattributes" href="/docs-dpsim/docs/overview/attributes/">Attributes</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsoverviewscheduling" href="/docs-dpsim/docs/overview/scheduling/">Scheduling</a>
      
      
    </li>
  </ul>
</ul>

      
      
      
      






<ul class="td-sidebar-nav__section pr-md-3">
  <li class="td-sidebar-nav__section-title">
    <a  href="/docs-dpsim/docs/getting-started/" class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Getting Started</a>
  </li>
  <ul>
    <li class="collapse " id="docs-dpsimdocsgetting-started">
      
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsgetting-startedbuild" href="/docs-dpsim/docs/getting-started/build/">Build</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsgetting-starteddevelopment" href="/docs-dpsim/docs/getting-started/development/">Development</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsgetting-startedinstall" href="/docs-dpsim/docs/getting-started/install/">Install</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsgetting-startedreal-time" href="/docs-dpsim/docs/getting-started/real-time/">Real-Time</a>
      
      
    </li>
  </ul>
</ul>

      
      
      
      






<ul class="td-sidebar-nav__section pr-md-3">
  <li class="td-sidebar-nav__section-title">
    <a  href="/docs-dpsim/docs/concepts/" class="align-left pl-0 pr-2 active td-sidebar-link td-sidebar-link__section">Concepts</a>
  </li>
  <ul>
    <li class="collapse show" id="docs-dpsimdocsconcepts">
      
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsconceptsdyn-phasors" href="/docs-dpsim/docs/concepts/dyn-phasors/">Dynamic Phasors</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsconceptsnodal-analysis" href="/docs-dpsim/docs/concepts/nodal-analysis/">Nodal Analysis</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page  active" id="m-docs-dpsimdocsconceptspowerflow" href="/docs-dpsim/docs/concepts/powerflow/">Powerflow</a>
      
      
    </li>
  </ul>
</ul>

      
      
      
      






<ul class="td-sidebar-nav__section pr-md-3">
  <li class="td-sidebar-nav__section-title">
    <a  href="/docs-dpsim/docs/models/" class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Models</a>
  </li>
  <ul>
    <li class="collapse " id="docs-dpsimdocsmodels">
      
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsmodelsbasic-elements" href="/docs-dpsim/docs/models/basic-elements/">Basic Elements</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsmodelsbranches" href="/docs-dpsim/docs/models/branches/">Branches</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsmodelsinduction-machine" href="/docs-dpsim/docs/models/induction-machine/">Induction Machine</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsmodelssynchronous-generator" href="/docs-dpsim/docs/models/synchronous-generator/">Synchronous Generator</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsmodelspower-electronics" href="/docs-dpsim/docs/models/power-electronics/">VS-Inverter</a>
      
      
    </li>
  </ul>
</ul>

      
      
      
      






<ul class="td-sidebar-nav__section pr-md-3">
  <li class="td-sidebar-nav__section-title">
    <a  href="/docs-dpsim/docs/tasks/" class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Core Tasks</a>
  </li>
  <ul>
    <li class="collapse " id="docs-dpsimdocstasks">
      
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocstasksadd-model" href="/docs-dpsim/docs/tasks/add-model/">Add New Model</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocstaskscreate-simulation" href="/docs-dpsim/docs/tasks/create-simulation/">Create New Simulation</a>
      
      
    </li>
  </ul>
</ul>

      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsexamples" href="/docs-dpsim/docs/examples/">Examples</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocstutorials" href="/docs-dpsim/docs/tutorials/">Tutorials</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocsreference" href="/docs-dpsim/docs/reference/">Reference</a>
      
      
      
      
      
      <a class="td-sidebar-link td-sidebar-link__page " id="m-docs-dpsimdocscontribution-guidelines" href="/docs-dpsim/docs/contribution-guidelines/">Contribution Guidelines</a>
      
      
    </li>
  </ul>
</ul>

  </nav>
</div>




          </div>
          <div class="d-none d-xl-block col-xl-2 td-toc d-print-none">
            






<div class="td-page-meta ml-2 pb-1 pt-2 mb-0">





<a href="https://github.com/dpsim-simulator/docs/edit/master/content/en/docs/Concepts/powerflow.md" target="_blank"><i class="fa fa-edit fa-fw"></i> Edit this page</a>
<a href="https://github.com/dpsim-simulator/docs/issues/new?title=Powerflow" target="_blank"><i class="fab fa-github fa-fw"></i> Create documentation issue</a>


<a href="https://git.rwth-aachen.de/acs/public/simulation/dpsim/dpsim/issues/new" target="_blank"><i class="fas fa-tasks fa-fw"></i> Create project issue</a>

</div>






          </div>
          <main class="col-12 col-md-9 col-xl-8 pl-md-5" role="main">
            
  

            <nav aria-label="breadcrumb" class="d-none d-md-block d-print-none">
	<ol class="breadcrumb spb-1">
		










<li class="breadcrumb-item" >
	<a href="https://m-mirz.github.io/docs-dpsim/docs/">Documentation</a>
</li>




<li class="breadcrumb-item" >
	<a href="https://m-mirz.github.io/docs-dpsim/docs/concepts/">Concepts</a>
</li>




<li class="breadcrumb-item active" aria-current="page">
	<a href="https://m-mirz.github.io/docs-dpsim/docs/concepts/powerflow/">Powerflow</a>
</li>

	</ol>
</nav	>

            
<div class="td-content">
	<h1>Powerflow</h1>
	
	<script>
MathJax = {
  tex: {
    tags: 'all'
  }
};
</script>
<script src="https://polyfill.io/v3/polyfill.min.js?features=es6"></script>
<script id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<p>The power flow problem is about the calculation of voltage magnitudes and angles for one set of buses. The solution is obtained from a given set of voltage magnitudes and power levels for a specific model of the network configuration. The power flow solution exhibits the voltages and angles at all buses and real and reactive flows can be deduced from the same.</p>
<h2 id="power-system-model">Power System Model</h2>
<p>Power systems are modeled as a network of buses (nodes) and branches (lines). To a network bus, components such a generator, load, and transmission substation can be connected. Each bus in the network is fully described by the following four electrical quantities:</p>
<ul>
<li><span class="math inline">\(\vert V_{k} \vert\)</span>: the voltage magnitude</li>
<li><span class="math inline">\(\theta_{k}\)</span>: the voltage phase angle</li>
<li><span class="math inline">\(P_{k}\)</span>: the active power</li>
<li><span class="math inline">\(Q_{k}\)</span>: the reactive power</li>
</ul>
<p>There are three types of networks buses: VD bus, PV bus and PQ bus. Depending on the type of the bus, two of the four electrical quantities are specified as shown in the table below.</p>
<table>
<thead>
<tr class="header">
<th>Bus Type</th>
<th>Known</th>
<th>Unknown</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math inline">\(VD\)</span></td>
<td><span class="math inline">\(\vert V_{k} \vert, \theta_{k}\)</span></td>
<td><span class="math inline">\(P_{k}, Q_{k}\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(PV\)</span></td>
<td><span class="math inline">\(P_{k}, \vert V_{k} \vert\)</span></td>
<td><span class="math inline">\(Q_{k}, \theta_{k}\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(PQ\)</span></td>
<td><span class="math inline">\(P_{k}, Q_{k}\)</span></td>
<td><span class="math inline">\(\vert V_{k} \vert, \theta_{k}\)</span></td>
</tr>
</tbody>
</table>
<h2 id="single-phase-power-flow-problem">Single Phase Power Flow Problem</h2>
<p>The power flow problem can be expressed by the goal to bring a mismatch function <span class="math inline">\(\vec{f}\)</span> to zero. The value of the mismatch function depends on a solution vector <span class="math inline">\(\vec{x}\)</span>: <span class="math display">\[ \vec{f}(\vec{x}) = 0 \]</span></p>
<p>As <span class="math inline">\(\vec{f}(\vec{x})\)</span> will be nonlinear, the equation system will be solved with Newton-Raphson:</p>
<p><span class="math display">\[-\textbf{J}(\vec{x}) \Delta \vec{x} = \vec{f} (\vec{x})\]</span></p>
<p>where <span class="math inline">\(\Delta \vec{x}\)</span> is the correction of the solution vector and <span class="math inline">\(\textbf{J}(\vec{x})\)</span> is the Jacobian matrix. The solution vector <span class="math inline">\(\vec{x}\)</span> represents the voltage <span class="math inline">\(\vec{V}\)</span> by polar or cartesian quantities. The mismatch function <span class="math inline">\(\vec{f}\)</span> will either represent the power mismatch <span class="math inline">\(\Delta \vec{S}\)</span> in terms of</p>
<p><span class="math display">\[\left [ \begin{array}{c} \Delta \vec{P} \\ \Delta \vec{Q} \end{array} \right ]\]</span></p>
<p>or the current mismatch <span class="math inline">\(\Delta \vec{I}\)</span> in terms of</p>
<p><span class="math display">\[\left [ \begin{array}{c} \Delta \vec{I_{real}} \\ \Delta \vec{I_{imag}} \end{array} \right ]\]</span></p>
<p>where the vectors split the complex quantities into real and imaginary parts. Futhermore, the solution vector <span class="math inline">\(\vec{x}\)</span> will represent <span class="math inline">\(\vec{V}\)</span> either by polar coordinates</p>
<p><span class="math display">\[\left [ \begin{array}{c} \vec{\delta} \\ \vert \vec{V} \vert \end{array} \right ]\]</span></p>
<p>or rectangular coordinates</p>
<p><span class="math display">\[\left [ \begin{array}{c} \vec{V_{real}} \\ \vec{V_{imag}} \end{array} \right ]\]</span></p>
<p>This results in four different formulations of the powerflow problem:</p>
<ul>
<li>with power mismatch function and polar coordinates</li>
<li>with power mismatch function and rectangular coordinates</li>
<li>with current mismatch function and polar coordinates</li>
<li>with current mismatch function and rectangular coordinates</li>
</ul>
<p>To solve the problem using NR, we need to formulate <span class="math inline">\(\textbf{J} (\vec{x})\)</span> and <span class="math inline">\(\vec{f} (\vec{x})\)</span> for each powerflow problem formulation.</p>
<h3 id="powerflow-problem-with-power-mismatch-function-and-polar-coordinates">Powerflow Problem with Power Mismatch Function and Polar Coordinates</h3>
<h4 id="formulation-of-mismatch-function">Formulation of Mismatch Function</h4>
<p>The injected power at a node <span class="math inline">\(k\)</span> is given by: <span class="math display">\[S_{k} = V_{k} I _{k}^{*}\]</span></p>
<p>The current injection into any bus <span class="math inline">\(k\)</span> may be expressed as: <span class="math display">\[I_{k} = \sum_{j=1}^{N} Y_{kj} V_{j}\]</span></p>
<p>Substitution yields: <span class="math display">\[\begin{align}
  S_{k} =&amp; V_{k} \left ( \sum_{j=1}^{N} Y_{kj} V_{j} \right )^{*}
        =&amp; V_{k} \sum_{j=1}^{N} Y_{kj}^{*} V_{j} ^{*}
\end{align}\]</span></p>
<p>We may define <span class="math inline">\(G_{kj}\)</span> and <span class="math inline">\(B_{kj}\)</span> as the real and imaginary parts of the admittance matrix element <span class="math inline">\(Y_{kj}\)</span> respectively, so that <span class="math inline">\(Y_{kj} = G_{kj} + jB_{kj}\)</span>. Then we may rewrite the last equation: <span class="math display">\[\begin{align}
  S_{k} &amp;= V_{k} \sum_{j=1}^{N} Y_{kj}^{*} V_{j}^{*} \nonumber \\
            &amp;= \vert V_{k} \vert \angle \theta_{k} \sum_{j=1}^{N} (G_{kj} + jB_{kj})^{*} ( \vert V_{j} \vert \angle \theta_{j})^{*} \nonumber \\
            &amp;= \vert V_{k} \vert \angle \theta_{k} \sum_{j=1}^{N} (G_{kj} - jB_{kj}) ( \vert V_{j} \vert \angle - \theta_{j}) \nonumber \\
            &amp;= \sum_{j=1} ^{N} \vert V_{k} \vert \angle \theta_{k} ( \vert V_{j} \vert \angle - \theta_{j}) (G_{kj} - jB_{kj}) \nonumber \\
            &amp;= \sum_{j=1} ^{N} \left ( \vert V_{k} \vert \vert V_{j} \vert \angle (\theta_{k} - \theta_{j}) \right ) (G_{kj} - jB_{kj}) \nonumber \\
            &amp;= \sum_{j=1} ^{N} \vert V_{k} \vert \vert V_{j} \vert \left ( cos(\theta_{k} - \theta_{j}) + jsin(\theta_{k} - \theta_{j}) \right ) (G_{kj} - jB_{kj})
    \label{eq:compl_power}
\end{align}\]</span></p>
<p>If we now perform the algebraic multiplication of the two terms inside the parentheses, and collect real and imaginary parts, and recall that <span class="math inline">\(S_{k} = P_{k} + jQ_{k}\)</span>, we can express <span class="math inline">\(\eqref{eq:compl_power}\)</span> as two equations: one for the real part, <span class="math inline">\(P_{k}\)</span>, and one for the imaginary part, <span class="math inline">\(Q_{k}\)</span>, according to:</p>
<p><span class="math display">\[\begin{align}
    {P}_{k} = \sum_{j=1}^{N} \vert V_{k} \vert \vert V_{j} \vert \left ( G_{kj}cos(\theta_{k} - \theta_{j}) + B_{kj} sin(\theta_{k} - \theta_{j}) \right ) \label{eq:active_power}\\
    {Q}_{k} = \sum_{j=1}^{N} \vert V_{k} \vert \vert V_{j} \vert \left ( G_{kj}sin(\theta_{k} - \theta_{j}) - B_{kj} cos(\theta_{k} - \theta_{j}) \right ) \label{eq:reactive_power}
\end{align}\]</span></p>
<p>These equations are called the power flow equations, and they form the fundamental building block from which we solve the power flow problem.</p>
<p>We consider a power system network having <span class="math inline">\(N\)</span> buses. We assume one VD bus, <span class="math inline">\(N_{PV}-1\)</span> PV buses and <span class="math inline">\(N-N_{PV}\)</span> PQ buses. We assume that the VD bus is numbered bus <span class="math inline">\(1\)</span>, the PV buses are numbered <span class="math inline">\(2,...,N_{PV}\)</span>, and the PQ buses are numbered <span class="math inline">\(N_{PV}+1,...,N\)</span>. We define the vector of unknown as the composite vector of unknown angles <span class="math inline">\(\vec{\theta}\)</span> and voltage magnitudes <span class="math inline">\(\vert \vec{V} \vert\)</span>: <span class="math display">\[\begin{align}
    \vec{x} = \left[ \begin{array}{c} \vec{\theta} \\ \vert \vec{V} \vert \\ \end{array} \right ]
                    = \left[ \begin{array}{c} \theta_{2} \\ \theta_{3} \\ \vdots \\ \theta_{N} \\ \vert V_{N_{PV+1}} \vert \\ \vert V_{N_{PV+2}} \vert \\ \vdots \\ \vert V_{N} \vert \end{array} \right]
\end{align}\]</span></p>
<p>The right-hand sides of equations <span class="math inline">\(\eqref{eq:active_power}\)</span> and <span class="math inline">\(\eqref{eq:reactive_power}\)</span> depend on the elements of the unknown vector <span class="math inline">\(\vec{x}\)</span>. Expressing this dependency more explicitly, we rewrite these equations as: <span class="math display">\[\begin{align}
    P_{k} = P_{k} (\vec{x}) \Rightarrow P_{k}(\vec{x}) - P_{k} &amp;= 0 \quad \quad k = 2,...,N \\
    Q_{k} = Q_{k} (\vec{x}) \Rightarrow Q_{k} (\vec{x}) - Q_{k} &amp;= 0 \quad \quad k = N_{PV}+1,...,N
\end{align}\]</span></p>
<p>We now define the mismatch vector <span class="math inline">\(\vec{f} (\vec{x})\)</span> as: <span class="math display">\[\begin{align*}
\vec{f} (\vec{x}) = \left [ \begin{array}{c} f_{1}(\vec{x}) \\ \vdots \\ f_{N-1}(\vec{x}) \\ ------ \\ f_{N}(\vec{x}) \\ \vdots \\ f_{2N-N_{PV} -1}(\vec{x}) \end{array} \right ]
    = \left [ \begin{array}{c} P_{2}(\vec{x}) - P_{2} \\ \vdots \\ P_{N}(\vec{x}) - P_{N} \\ --------- \\ Q_{N_{PV}+1}(\vec{x}) - Q_{N_{PV}+1} \\ \vdots \\ Q_{N}(\vec{x}) - Q_{N} \end{array} \right]
    = \left [ \begin{array}{c} \Delta P_{2} \\ \vdots \\ \Delta P_{N} \\ ------ \\ \Delta Q_{N_{PV}+1} \\ \vdots \\ \Delta Q_{N} \end{array} \right ]
    = \vec{0}
\end{align*}\]</span></p>
<p>That is a system of nonlinear equations. This nonlinearity comes from the fact that <span class="math inline">\(P_{k}\)</span> and <span class="math inline">\(Q_{k}\)</span> have terms containing products of some of the unknowns and also terms containing trigonometric functions of some the unknowns.</p>
<h4 id="formulation-of-jacobian">Formulation of Jacobian</h4>
<p>As discussed in the previous section, the power flow problem will be solved using the Newton-Raphson method. Here, the Jacobian matrix is obtained by taking all first-order partial derivates of the power mismatch functions with respect to the voltage angles <span class="math inline">\(\theta_{k}\)</span> and magnitudes <span class="math inline">\(\vert V_{k} \vert\)</span> as: <span class="math display">\[\begin{align}
    J_{jk}^{P \theta} &amp;= \frac{\partial P_{j} (\vec{x} ) } {\partial \theta_{k}} = \vert V_{j} \vert \vert V_{k} \vert \left ( G_{jk} sin(\theta_{j} - \theta_{k}) -                                                                B_{jk} cos(\theta_{j} - \theta_{k} ) \right ) \\
    J_{jj}^{P \theta} &amp;= \frac{\partial P_{j}(\vec{x})}{\partial \theta_{j}} = -Q_{j} (\vec{x} ) - B_{jj} \vert V_{j} \vert ^{2} \\
    J_{jk}^{Q \theta} &amp;= \frac{\partial Q_{j}(\vec{x})}{\partial \theta_{k}} = - \vert V_{j} \vert \vert V_{k} \vert \left ( G_{jk} cos(\theta_{j} - \theta_{k}) +                                                              B_{jk} sin(\theta_{j} - \theta_{k}) \right ) \\
     J_{jj}^{Q \theta} &amp;= \frac{\partial Q_{j}(\vec{x})}{\partial \theta_{k}} = P_{j} (\vec{x} ) - G_{jj} \vert V_{j} \vert ^{2} \\
     J_{jk}^{PV} &amp;= \frac{\partial P_{j} (\vec{x} ) } {\partial \vert V_{k} \vert } = \vert V_{j} \vert \left ( G_{jk} cos(\theta_{j} - \theta_{k}) +                                                               B_{jk} sin(\theta_{j} - \theta_{k}) \right ) \\
     J_{jj}^{PV} &amp;= \frac{\partial P_{j}(\vec{x})}{\partial \vert V_{j} \vert } = \frac{P_{j} (\vec{x} )}{\vert V_{j} \vert} + G_{jj} \vert V_{j} \vert \\
     J_{jk}^{QV} &amp;= \frac{\partial Q_{j} (\vec{x} ) } {\partial \vert V_{k} \vert } = \vert V_{j} \vert \left ( G_{jk} sin(\theta_{j} - \theta_{k}) +                                                               B_{jk} cos(\theta_{j} - \theta_{k}) \right ) \\
     J_{jj}^{QV} &amp;= \frac{\partial Q_{j}(\vec{x})}{\partial \vert V_{j} \vert } = \frac{Q_{j} (\vec{x} )}{\vert V_{j} \vert} - B_{jj} \vert V_{j} \vert \\
\end{align}\]</span></p>
<p>The linear system of equations that is solved in every Newton iteration can be written in matrix form as follows: <span class="math display">\[\begin{align}
    -\left [ \begin{array}{cccccc} \frac{\partial \Delta P_{2} }{\partial \theta_{2}} &amp; \cdots &amp; \frac{\partial \Delta P_{2} }{\partial \theta_{N}} &amp;
            \frac{\partial \Delta P_{2} }{\partial \vert V_{N_{G+1}} \vert} &amp; \cdots &amp; \frac{\partial \Delta P_{2} }{\partial \vert V_{N} \vert}    \\
            \vdots &amp; \ddots &amp; \vdots &amp; \vdots &amp; \ddots &amp; \vdots \\
             \frac{\partial \Delta P_{N} }{\partial \theta_{2}} &amp; \cdots &amp; \frac{\partial \Delta P_{N}}{\partial \theta_{N}} &amp;
            \frac{\partial \Delta P_{N}}{\partial \vert V_{N_{G+1}} \vert } &amp; \cdots &amp; \frac{\partial \Delta P_{N}}{\partial \vert V_{N} \vert} \\
             \frac{\partial \Delta Q_{N_{G+1}} }{\partial \theta_{2}} &amp; \cdots &amp; \frac{\partial \Delta Q_{N_{G+1}} }{\partial \theta_{N}} &amp;
            \frac{\partial \Delta Q_{N_{G+1}} }{\partial \vert V_{N_{G+1}} \vert } &amp; \cdots &amp; \frac{\partial \Delta Q_{N_{G+1}} }{\partial \vert V_{N} \vert}   \\
            \vdots &amp; \ddots &amp; \vdots &amp; \vdots &amp; \ddots &amp; \vdots \\
             \frac{\partial \Delta Q_{N}}{\partial \theta_{2}} &amp; \cdots &amp; \frac{\partial \Delta Q_{N}}{\partial \theta_{N}} &amp;
            \frac{\partial \Delta Q_{N}}{\partial \vert V_{N_{G+1}} \vert } &amp; \cdots &amp; \frac{\partial \Delta Q_{N}}{\partial \vert V_{N} \vert}
            \end{array} \right ]
    \left [ \begin{array}{c} \Delta \theta_{2} \\ \vdots \\ \Delta \theta_{N} \\ \Delta \vert V_{N_{G+1}} \vert \\ \vdots \\ \Delta \vert V_{N} \vert \end{array} \right ]
    = \left [ \begin{array}{c} \Delta P_{2} \\ \vdots \\ \Delta P_{N} \\ \Delta Q_{N_{G+1}} \\ \vdots \\ \Delta Q_{N} \end{array} \right ]
\end{align}\]</span></p>
<h2 id="solution-of-the-problem">Solution of the Problem</h2>
<p>The solution update formula is given by: <span class="math display">\[\begin{align}
    \vec{x}^{(i+1)} = \vec{x}^{(i)} + \Delta \vec{x}^{(i)} = \vec{x}^{(i)} - \textbf{J}^{-1} \vec{f} (\vec{x}^{(i)})
\end{align}\]</span></p>
<p>To sum up, the NR algorithm, for application to the power flow problem is:</p>
<ol type="1">
<li>Set the iteration counter to <span class="math inline">\(i=1\)</span>. Use the initial solution <span class="math inline">\(V_{i} = 1 \angle 0^{\circ}\)</span></li>
<li>Compute the mismatch vector <span class="math inline">\(\vec{f}({\vec{x}})\)</span> using the power flow equations</li>
<li>Perform the following stopping criterion tests:
<ul>
<li>If <span class="math inline">\(\vert \Delta P_{i} \vert &lt; \epsilon_{P}\)</span> for all type PQ and PV buses and</li>
<li>If <span class="math inline">\(\vert \Delta Q_{i} \vert &lt; \epsilon_{Q}\)</span> for all type PQ</li>
<li>Then go to step 6</li>
<li>Otherwise, go to step 4.</li>
</ul></li>
<li>Evaluate the Jacobian matrix <span class="math inline">\(\textbf{J}^{(i)}\)</span> and compute <span class="math inline">\(\Delta \vec{x}^{(i)}\)</span>.</li>
<li>Compute the update solution vector <span class="math inline">\(\vec{x}^{(i+1)}\)</span>. Return to step 3.</li>
<li>Stop.</li>
</ol>

	
	
	<div class="text-muted mt-5 pt-3 border-top">Last modified 18.03.2020: <a  href="https://github.com/dpsim-simulator/docs/commit/c9a3de2ead5d28a965f2322cae15e2e684b79142">add initial content (c9a3de2)</a>
</div>
</div>


          </main>
        </div>
      </div>
      
<footer class="bg-dark py-5 row d-print-none">
  <div class="container-fluid mx-sm-5">
    <div class="row">
      <div class="col-6 col-sm-4 text-xs-center order-sm-2">
        
        
        
<ul class="list-inline mb-0">
  
  <li class="list-inline-item mx-2 h3" data-toggle="tooltip" data-placement="top" title="Slack" aria-label="Slack">
    <a class="text-white" target="_blank" href="https://feinev.slack.com">
      <i class="fab fa-slack"></i>
    </a>
  </li>
  
</ul>

        
        
      </div>
      <div class="col-6 col-sm-4 text-right text-xs-center order-sm-3">
        
        
        
<ul class="list-inline mb-0">
  
  <li class="list-inline-item mx-2 h3" data-toggle="tooltip" data-placement="top" title="RWTH GitLab" aria-label="RWTH GitLab">
    <a class="text-white" target="_blank" href="https://git.rwth-aachen.de/acs/public/simulation/dpsim/dpsim">
      <i class="fab fa-gitlab"></i>
    </a>
  </li>
  
  <li class="list-inline-item mx-2 h3" data-toggle="tooltip" data-placement="top" title="GitHub" aria-label="GitHub">
    <a class="text-white" target="_blank" href="https://github.com/DPsim-Simulator/dpsim">
      <i class="fab fa-github"></i>
    </a>
  </li>
  
  <li class="list-inline-item mx-2 h3" data-toggle="tooltip" data-placement="top" title="Slack" aria-label="Slack">
    <a class="text-white" target="_blank" href="https://feinev.slack.com">
      <i class="fab fa-slack"></i>
    </a>
  </li>
  
</ul>

        
        
      </div>
      <div class="col-12 col-sm-4 text-center py-2 order-sm-2">
        <small class="text-white">&copy; 2020 The DPsim Authors All Rights Reserved</small>
        
	
		<p class="mt-2"><a href="/docs-dpsim/about/">About DPsim</a></p>
	
      </div>
    </div>
  </div>
</footer>


    </div>
    
<script src="https://cdnjs.cloudflare.com/ajax/libs/popper.js/1.14.3/umd/popper.min.js" integrity="sha384-ZMP7rVo3mIykV+2+9J3UJ46jBk0WLaUAdn689aCwoqbBJiSnjAK/l8WvCWPIPm49" crossorigin="anonymous"></script>
<script src="https://stackpath.bootstrapcdn.com/bootstrap/4.1.3/js/bootstrap.min.js" integrity="sha384-ChfqqxuZUCnJSK3+MXmPNIyE6ZbWh2IMqE241rYiqJxyMiZ6OW/JmZQ5stwEULTy" crossorigin="anonymous"></script>







<script src="/docs-dpsim/js/main.min.ee16ff5ff54a08a3bcfcd302ee051075263b27a08ce057d4351c4f4fd0df6cd0.js" integrity="sha256-7hb/X/VKCKO8/NMC7gUQdSY7J6CM4FfUNRxPT9DfbNA=" crossorigin="anonymous"></script>



  </body>
</html>